# VAV（Variable Air Volume：変風量ユニット）

## 概要
VAV（Variable Air Volume：変風量ユニット）は、空調システムにおいて室内の熱負荷変動に応じて給気風量を制御することで、快適性と省エネルギー性を両立させる機器です。EESLISM Go版では、通常のVAVと集熱屋根用のOMVAV（Outside Mount VAV）の両方をサポートしています。

## データ形式

### 機器仕様（EQPCAT）

#### 通常のVAV
```
*EQPCAT
VAV
カタログ名 タイプ 最大風量 最小風量 [設定温度差]
```

#### 集熱屋根用OMVAV
```
*EQPCAT
OMVAV
カタログ名 最大風量 最小風量
```

### システム構成要素（SYSCMP）

#### 通常のVAV
```
*SYSCMP
VAV 機器名 カタログ名 制御対象種別 制御対象名
```

#### 集熱屋根用OMVAV
```
*SYSCMP
OMVAV 機器名 カタログ名 制御対象屋根名
```

## パラメータ説明

### VAV

| パラメータ | 単位 | 説明 |
|------------|------|------|
| カタログ名 | - | VAVユニットの識別名 |
| タイプ | - | 'A': 変風量、'W': 変水量 |
| 最大風量 | kg/s | 最大風量 |
| 最小風量 | kg/s | 最小風量 |
| 設定温度差 | ℃ | 変水量制御時の設定温度差（省略可） |
| 制御対象種別 | - | 'c': コイル、'h': 仮想空調機、'f': 床暖房 |
| 制御対象名 | - | 制御対象機器の名称 |

### OMVAV

| パラメータ | 単位 | 説明 |
|------------|------|------|
| カタログ名 | - | OMVAVユニットの識別名 |
| 最大風量 | kg/s | 最大風量 |
| 最小風量 | kg/s | 最小風量 |
| 制御対象屋根名 | - | 制御対象となる集熱屋根の名称 |

## 使用例

### VAV（変風量制御）
```
*EQPCAT
VAV
VAV_Standard A 0.5 0.1

*SYSCMP
VAV VAV_Room1 VAV_Standard h AHU_Room1
```

### VAV（変水量制御）
```
*EQPCAT
VAV
VAV_Water W 0.2 0.05 5.0

*SYSCMP
VAV VAV_Coil1 VAV_Water c Coil_Room1
```

### OMVAV（集熱屋根用）
```
*EQPCAT
OMVAV
OMVAV_Roof 0.3 0.05

*SYSCMP
OMVAV OMVAV_South OMVAV_Roof SouthRoof
```

## 制御方法

### VAVの制御モード
- **冷房モード**: 室温が設定温度より高い場合に風量を増加
- **暖房モード**: 室温が設定温度より低い場合に風量を増加
- **最小風量制御**: 負荷が小さい場合でも最小風量を維持
- **最大風量制御**: 負荷が大きい場合でも最大風量を超えない

### OMVAVの制御モード
- **集熱モード**: 屋根温度に応じて風量を制御
- **最適集熱**: 集熱効率が最大になるよう風量を調整
- **過熱防止**: 屋根温度が高すぎる場合に風量を増加

## 計算方法

### 風量計算（VAV）
室内負荷と設定温度に基づいて必要風量を計算：
```
G = Q / (Cp * (Tin - Tset))
```
ただし、最小風量 ≤ G ≤ 最大風量 の範囲に制限

### 風量計算（OMVAV）
集熱屋根温度と外気温に基づいて最適風量を計算：
```
G = f(Troof, Tout, Solar)
```
ただし、最小風量 ≤ G ≤ 最大風量 の範囲に制限

## 出力データ

VAV/OMVAVの運転状態として以下が出力されます：
- 制御風量
- 入口温度
- 出口温度
- 処理熱量
- 制御モード

## EESLISM 7.0での改良点

EESLISM 7.0では、以下のVAV関連の改良が行われました：
- 変風量制御時のダンパー入力方法の改善
- 風量制御の安定性向上
- 集熱効率を考慮した最適風量制御の追加
- 収束計算の精度向上

## 適用範囲

### 適用建物
- オフィスビル
- 商業施設
- 教育施設
- 集合住宅の共用部

### 適用システム
- 中央空調システム
- 個別分散空調システム
- 太陽熱集熱システム
- 放射冷暖房システム

## 設計上の注意点

### VAV選定
- **サイズ**: 最大風量と最小風量の比率
- **制御方式**: 比例制御、PI制御等
- **センサー位置**: 室内温度センサーの適切な配置

### システム設計
- **静圧制御**: 風量変動に対応した送風機制御
- **最小風量**: 必要換気量を確保
- **騒音**: 風量変動時の騒音対策

### 省エネルギー効果
- **部分負荷運転**: 負荷に応じた風量制御による省エネ
- **送風機動力**: 風量減少時の送風機動力削減
- **熱源負荷**: 過剰な冷暖房の防止